within OmniPES.QuasiSteadyState.Examples.PSCC24;

model tutorial_system_SVR
  inner OmniPES.SystemData data annotation(
    Placement(visible = true, transformation(origin = {76.5, 40.5}, extent = {{-21.5, -21.5}, {21.5, 21.5}}, rotation = 0)));
  Modelica.Units.SI.Angle d12;
  OmniPES.Circuit.Interfaces.Bus bus_1 annotation(
    Placement(visible = true, transformation(origin = {-90, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.Circuit.Interfaces.Bus bus_2 annotation(
    Placement(visible = true, transformation(origin = {-90, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.Circuit.Interfaces.Bus bus_10 annotation(
    Placement(visible = true, transformation(origin = {0, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.Circuit.Interfaces.Bus bus_20 annotation(
    Placement(visible = true, transformation(origin = {0, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.Circuit.Interfaces.Bus bus_30 annotation(
    Placement(visible = true, transformation(origin = {122, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.Circuit.Basic.TwoWindingTransformer trafo_1(x = 0.2) annotation(
    Placement(visible = true, transformation(origin = {-50, -40}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
  OmniPES.Circuit.Basic.TwoWindingTransformer trafo_2(x = 0.07) annotation(
    Placement(visible = true, transformation(origin = {-50, 50}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
  OmniPES.Circuit.Basic.SeriesImpedance line_1(x = 0.07) annotation(
    Placement(visible = true, transformation(origin = {20, 10}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OmniPES.Circuit.Basic.SeriesImpedance line_21(x = 0.18) annotation(
    Placement(visible = true, transformation(origin = {58, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.Circuit.Basic.SeriesImpedance_switched line_22(t_open = 25, x = 0.18)  annotation(
    Placement(visible = true, transformation(origin = {58, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.QuasiSteadyState.Machines.GenericSynchronousMachine G2(redeclare OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.AVR_SRV avr,redeclare OmniPES.QuasiSteadyState.Machines.Interfaces.Model_2_1_Electric electrical, redeclare OmniPES.QuasiSteadyState.Controllers.PSS.NoPSS pss, redeclare OmniPES.QuasiSteadyState.Machines.Interfaces.Restriction_P restriction, smData = G2_data, specs = G2_pf_data, redeclare OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.SpeedGovernor sreg)  annotation(
    Placement(visible = true, transformation(origin = {-124, 50}, extent = {{-14, -14}, {14, 14}}, rotation = 180)));
  OmniPES.QuasiSteadyState.Machines.GenericSynchronousMachine G1(redeclare OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.AVR_SRV avr,redeclare OmniPES.QuasiSteadyState.Machines.Interfaces.Model_2_1_Electric electrical, redeclare OmniPES.QuasiSteadyState.Controllers.PSS.NoPSS pss, redeclare OmniPES.QuasiSteadyState.Machines.Interfaces.Restriction_TH restriction,smData = G1_data, specs = G1_pf_data, redeclare OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.SpeedGovernor sreg)  annotation(
    Placement(visible = true, transformation(origin = {-124, -40}, extent = {{-14.5, -14.5}, {14.5, 14.5}}, rotation = 180)));
  parameter OmniPES.QuasiSteadyState.Loads.Interfaces.LoadData loadData annotation(
    Placement(visible = true, transformation(origin = {160, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  parameter OmniPES.QuasiSteadyState.Machines.SynchronousMachineData G2_data(H = 3.0, MVAb = 150, T1d0 = 9.0, T1q0 = 0, T2d0 = 0.025, T2q0 = 0.08, X1d = 0.4, X1q = 0, X2d = 0.25, X2q = 0.25, Xd = 1.4, Xl = 0.15, Xq = 0.75)  annotation(
    Placement(visible = true, transformation(origin = {-162, 68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  parameter OmniPES.QuasiSteadyState.Machines.SynchronousMachineData G1_data(H = 3.0, MVAb = 50, T1d0 = 9.0, T1q0 = 0, T2d0 = 0.025, T2q0 = 0.08, X1d = 0.4, X1q = 0, X2d = 0.25, X2q = 0.25, Xd = 1.4, Xl = 0.15, Xq = 0.75) annotation(
    Placement(visible = true, transformation(origin = {-162, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.QuasiSteadyState.Loads.ZIPLoad load(Psp = 120, Qsp = 0, dyn_par = loadData, ss_par = loadData)  annotation(
    Placement(visible = true, transformation(origin = {160, -40}, extent = {{-18, -18}, {18, 18}}, rotation = 0)));
  parameter OmniPES.QuasiSteadyState.Machines.RestrictionData G2_pf_data(Psp = 90., Vsp = 1.025)  annotation(
    Placement(visible = true, transformation(origin = {-162, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  parameter OmniPES.QuasiSteadyState.Machines.RestrictionData G1_pf_data(Vsp = 1.017) annotation(
    Placement(visible = true, transformation(origin = {-162, -48}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.Plant_SVR g1_srv(init = Modelica.Blocks.Types.Init.SteadyState)   annotation(
    Placement(visible = true, transformation(origin = {-232.5, -40.5}, extent = {{-13.5, -13.5}, {13.5, 13.5}}, rotation = 0)));
  OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.Plant_SVR g2_srv annotation(
    Placement(visible = true, transformation(origin = {-231.5, 54.5}, extent = {{-13.5, -13.5}, {13.5, 13.5}}, rotation = 0)));
  OmniPES.QuasiSteadyState.Examples.PSCC24.Controllers.Central_SVR central_SVR annotation(
    Placement(visible = true, transformation(origin = {-231.5, 8.5}, extent = {{-13.5, -13.5}, {13.5, 13.5}}, rotation = 0)));

equation
  d12 = G1.inertia.delta - G2.inertia.delta;
  
  G1.avr.Vext = g1_srv.Vref + central_SVR.Vref;
  G2.avr.Vext = g2_srv.Vref + central_SVR.Vref;
  g1_srv.Qcom = central_SVR.Qout[1];
  g1_srv.Qt = G1.electrical.Qt;
  g2_srv.Qcom = central_SVR.Qout[2];
  g2_srv.Qt = G2.electrical.Qt;
  central_SVR.Qin[1] = G1.electrical.Qt;
  central_SVR.Qin[2] = G2.electrical.Qt;
  central_SVR.Vpilot = bus_30.V;
  connect(G2.terminal, bus_2.p) annotation(
    Line(points = {{-110, 50}, {-90, 50}}, color = {0, 0, 255}));
  connect(trafo_2.p, bus_2.p) annotation(
    Line(points = {{-68, 50}, {-90, 50}}, color = {0, 0, 255}));
  connect(trafo_2.n, bus_20.p) annotation(
    Line(points = {{-32, 50}, {0, 50}, {0, 48}}, color = {0, 0, 255}));
  connect(G1.terminal, bus_1.p) annotation(
    Line(points = {{-109.5, -40}, {-90, -40}}, color = {0, 0, 255}));
  connect(trafo_1.p, bus_1.p) annotation(
    Line(points = {{-68, -40}, {-90, -40}}, color = {0, 0, 255}));
  connect(trafo_1.n, bus_10.p) annotation(
    Line(points = {{-32, -40}, {0, -40}}, color = {0, 0, 255}));
  connect(line_1.p, bus_20.p) annotation(
    Line(points = {{20, 20}, {20, 48}, {0, 48}}, color = {0, 0, 255}));
  connect(line_1.n, bus_10.p) annotation(
    Line(points = {{20, 0}, {20, -40}, {0, -40}}, color = {0, 0, 255}));
  connect(line_21.p, bus_10.p) annotation(
    Line(points = {{48, -40}, {0, -40}}, color = {0, 0, 255}));
  connect(line_22.p, bus_10.p) annotation(
    Line(points = {{48, -60}, {0, -60}, {0, -40}}, color = {0, 0, 255}));
  connect(line_22.n, bus_30.p) annotation(
    Line(points = {{68, -60}, {122, -60}, {122, -40}}, color = {0, 0, 255}));
  connect(line_21.n, bus_30.p) annotation(
    Line(points = {{68, -40}, {122, -40}}, color = {0, 0, 255}));
  connect(load.p, bus_30.p) annotation(
    Line(points = {{142, -40}, {122, -40}}, color = {0, 0, 255}));
protected
  annotation(
    Icon(coordinateSystem(extent = {{-200, -100}, {200, 100}}, grid = {1, 1})),
    Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, grid = {1, 1})),
    experiment(StartTime = 0, StopTime = 200, Tolerance = 1e-06, Interval = 0.001));
end tutorial_system_SVR;