within OmniPES.Transient.Examples;

model Single_Machine_GGOV
  inner OmniPES.SystemData data annotation(
    Placement(transformation(origin = {-77, 79}, extent = {{-17, -17}, {17, 17}})));
  parameter OmniPES.Transient.SynchronousMachines.SynchronousMachineData gen_data_1(D = 0, H = 6.5, MVAb = 3e7, Nmaq = 1, Ra = 0.0025, T1d0 = 8, T1q0 = 0.4, T2d0 = 0.03, T2q0 = 0.05, X1d = 0.3, X1q = 0.55, X2d = 0.25, X2q = 0.25, Xd = 1.8, Xl = 0.2, Xq = 1.7) annotation(
    Placement(transformation(origin = {28, 38}, extent = {{-10, -10}, {10, 10}})));
  //
  OmniPES.Transient.SynchronousMachines.GenericSynchronousMachine G1(redeclare OmniPES.Transient.SynchronousMachines.Interfaces.Model_2_2_Electric electrical, redeclare OmniPES.Transient.SynchronousMachines.Interfaces.Restriction_PV restriction, redeclare IEEE_AC4A avr, redeclare IEEE_GGOV1 sreg, smData = gen_data_1, specs = gen1_specs, avr_on = true, sreg_on = true, pss_on = true, redeclare PSS_1 pss) annotation(
    Placement(transformation(origin = {-82, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  parameter OmniPES.Transient.SynchronousMachines.RestrictionData gen1_specs(Psp = 2.5e7, Vsp = 1.030, theta_sp = 0) annotation(
    Placement(transformation(origin = {-28, 38}, extent = {{-10, -10}, {10, 10}})));
  OmniPES.Circuit.Interfaces.Bus bus2 annotation(
    Placement(transformation(origin = {-16, 0}, extent = {{-6, -6}, {6, 6}})));
  OmniPES.Circuit.Interfaces.Bus bus1 annotation(
    Placement(transformation(origin = {-54, 0}, extent = {{-6, -6}, {6, 6}})));

  model IEEE_AC4A
    extends OmniPES.Transient.Controllers.Interfaces.PartialAVR;
    Modelica.Blocks.Math.Add3 add(k1 = -1, k2 = +1, k3 = +1) annotation(
      Placement(visible = true, transformation(origin = {2, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Continuous.Integrator Vref(initType = Modelica.Blocks.Types.Init.SteadyState, k = 1, y_start = 1) annotation(
      Placement(visible = true, transformation(origin = {-44, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Nonlinear.Limiter limiter(strict = false, u(start = 1), uMax = 4, uMin = 0) annotation(
      Placement(visible = true, transformation(origin = {76, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Continuous.FirstOrder filter(T = 0.01, initType = Modelica.Blocks.Types.Init.SteadyState, k = 1) annotation(
      Placement(visible = true, transformation(origin = {-54, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Math.Gain gain(k = 200) annotation(
      Placement(visible = true, transformation(origin = {40, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Sources.Constant zero(k = 0.0) annotation(
      Placement(visible = true, transformation(origin = {-80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  equation
    connect(Vref.y, add.u2) annotation(
      Line(points = {{-33, 0}, {-10, 0}}, color = {0, 0, 127}));
    connect(limiter.y, Efd) annotation(
      Line(points = {{87, 0}, {110, 0}}, color = {0, 0, 127}));
    connect(gain.y, limiter.u) annotation(
      Line(points = {{51, 0}, {64, 0}}, color = {0, 0, 127}));
    connect(add.y, gain.u) annotation(
      Line(points = {{13, 0}, {28, 0}}, color = {0, 0, 127}));
    connect(zero.y, Vref.u) annotation(
      Line(points = {{-69, 0}, {-56, 0}}, color = {0, 0, 127}));
    connect(filter.y, add.u1) annotation(
      Line(points = {{-42, 60}, {-20, 60}, {-20, 8}, {-10, 8}}, color = {0, 0, 127}));
    connect(Vctrl, filter.u) annotation(
      Line(points = {{-112, 60}, {-66, 60}}, color = {0, 0, 127}));
    connect(Vsad, add.u3) annotation(
      Line(points = {{-112, -60}, {-18, -60}, {-18, -8}, {-10, -8}}, color = {0, 0, 127}));
  end IEEE_AC4A;

  model PSS_1
    extends OmniPES.Transient.Controllers.Interfaces.PartialPSS;
    parameter Real Tw = 10.0;
    parameter Real T1 = 0.05;
    parameter Real T2 = 0.02;
    parameter Real T3 = 3.0;
    parameter Real T4 = 5.4;
    parameter Real Kstab = 20.0;
    Modelica.Blocks.Continuous.TransferFunction Washout(a = {Tw, 1}, b = {Tw, 0}, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
      Placement(visible = true, transformation(origin = {-38, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Continuous.TransferFunction LeadLag1(a = {T2, 1}, b = {T1, 1}, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
      Placement(visible = true, transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Continuous.TransferFunction LeadLag2(a = {T4, 1}, b = {T3, 1}, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
      Placement(visible = true, transformation(origin = {40, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Math.Gain gain(k = Kstab) annotation(
      Placement(visible = true, transformation(origin = {-74, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Nonlinear.Limiter limiter(uMax = 0.2, uMin = -0.2) annotation(
      Placement(visible = true, transformation(origin = {80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  equation
    connect(omega, gain.u) annotation(
      Line(points = {{-120, 0}, {-86, 0}}, color = {0, 0, 127}));
    connect(gain.y, Washout.u) annotation(
      Line(points = {{-63, 0}, {-50, 0}}, color = {0, 0, 127}));
    connect(Washout.y, LeadLag1.u) annotation(
      Line(points = {{-27, 0}, {-12, 0}}, color = {0, 0, 127}));
    connect(LeadLag1.y, LeadLag2.u) annotation(
      Line(points = {{11, 0}, {28, 0}}, color = {0, 0, 127}));
    connect(LeadLag2.y, limiter.u) annotation(
      Line(points = {{52, 0}, {68, 0}}, color = {0, 0, 127}));
    connect(limiter.y, Vsad) annotation(
      Line(points = {{91, 0}, {110, 0}}, color = {0, 0, 127}));
  end PSS_1;

  Circuit.Sources.VoltageSource voltageSource annotation(
    Placement(transformation(origin = {88, -2}, extent = {{-10, -10}, {10, 10}})));

  model IEEE_GGOV1
    extends OmniPES.Transient.Controllers.Interfaces.PartialSpeedRegulator;
    Modelica.Blocks.Sources.Constant wref(k = 1.0) annotation(
      Placement(transformation(origin = {-26, 78}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Continuous.Integrator Pref(initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
      Placement(transformation(origin = {-141, 9}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Sources.Constant dPref(k = 0) annotation(
      Placement(transformation(origin = {-183, 9}, extent = {{-10, -10}, {10, 10}})));

    model SpeedRegulator
      Modelica.Blocks.Interfaces.RealInput wref annotation(
        Placement(transformation(origin = {-218, 78}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-120, 100}, extent = {{-20, -20}, {20, 20}})));
      Modelica.Blocks.Interfaces.RealInput w annotation(
        Placement(transformation(origin = {-218, -4}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-120, 40}, extent = {{-20, -20}, {20, 20}})));
      Modelica.Blocks.Interfaces.RealOutput fsrn annotation(
        Placement(transformation(origin = {208, -2}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {112, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Gain gain(k = 0.04) annotation(
        Placement(transformation(origin = {-53, -82}, extent = {{-19, -19}, {19, 19}})));
      Modelica.Blocks.Math.Add add annotation(
        Placement(transformation(origin = {46, -3}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealInput Pref annotation(
        Placement(transformation(origin = {-220, -80}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-120, -40}, extent = {{-20, -20}, {20, 20}})));
      Modelica.Blocks.Math.Add add1(k1 = +1, k2 = -1) annotation(
        Placement(transformation(origin = {-90, 3}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealInput fsr annotation(
        Placement(transformation(origin = {-91, -118}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {1, -120}, extent = {{-20, -20}, {20, 20}}, rotation = 90)));
      Modelica.Blocks.Math.Add add2 annotation(
        Placement(transformation(origin = {136, -1}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.Integrator integrator(k = 2/10, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
        Placement(transformation(origin = {28, -118}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Feedback feedback annotation(
        Placement(transformation(origin = {-26, -118}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(
        Placement(transformation(origin = {-136, -83}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealInput Pe annotation(
        Placement(transformation(origin = {-220, -124}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-120, -100}, extent = {{-20, -20}, {20, 20}})));
    equation
      connect(wref, add1.u1) annotation(
        Line(points = {{-218, 78}, {-128, 78}, {-128, 10}, {-102, 10}}, color = {0, 0, 127}));
      connect(w, add1.u2) annotation(
        Line(points = {{-218, -4}, {-102, -4}, {-102, -2}}, color = {0, 0, 127}));
      connect(add2.y, fsrn) annotation(
        Line(points = {{148, 0}, {174, 0}, {174, -2}, {208, -2}}, color = {0, 0, 127}));
      connect(add.y, add2.u1) annotation(
        Line(points = {{58, -2}, {84, -2}, {84, 6}, {124, 6}}, color = {0, 0, 127}));
      connect(fsr, feedback.u1) annotation(
        Line(points = {{-91, -118}, {-35, -118}}, color = {0, 0, 127}));
      connect(feedback.y, integrator.u) annotation(
        Line(points = {{-17, -118}, {16, -118}}, color = {0, 0, 127}));
      connect(integrator.y, add2.u2) annotation(
        Line(points = {{39, -118}, {104, -118}, {104, -6}, {124, -6}}, color = {0, 0, 127}));
      connect(feedback.u2, integrator.y) annotation(
        Line(points = {{-26, -126}, {-26, -152}, {72, -152}, {72, -118}, {39, -118}}, color = {0, 0, 127}));
      connect(gain.y, add.u2) annotation(
        Line(points = {{-32, -82}, {-4, -82}, {-4, -8}, {34, -8}}, color = {0, 0, 127}));
      connect(add1.y, add.u1) annotation(
        Line(points = {{-78, 4}, {34, 4}}, color = {0, 0, 127}));
      connect(add3.y, gain.u) annotation(
        Line(points = {{-125, -83}, {-88, -83}, {-88, -82}, {-76, -82}}, color = {0, 0, 127}));
      connect(Pref, add3.u1) annotation(
        Line(points = {{-220, -80}, {-148, -80}, {-148, -76}}, color = {0, 0, 127}));
      connect(Pe, add3.u2) annotation(
        Line(points = {{-220, -124}, {-166, -124}, {-166, -88}, {-148, -88}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
        Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {153, 193, 241}, fillPattern = FillPattern.Solid,lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(origin = {0, -1}, extent = {{-100, 61}, {100, -61}}, textString = "%name")}));
    end SpeedRegulator;

    SpeedRegulator RV annotation(
      Placement(transformation(origin = {11, 0}, extent = {{-16, -16}, {16, 16}})));
    Modelica.Blocks.Math.Add add annotation(
      Placement(transformation(origin = {-94, -6}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Sources.RealExpression realExpression(y = if time < 2 then 0.0 else 0.0) annotation(
      Placement(transformation(origin = {-182, -24}, extent = {{-10, -10}, {10, 10}})));

    model AccelarationControl
      Modelica.Blocks.Interfaces.RealInput w annotation(
        Placement(transformation(origin = {-172, 30}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-109, -1}, extent = {{-11, -11}, {11, 11}})));
      Modelica.Blocks.Interfaces.RealInput aset annotation(
        Placement(transformation(origin = {-172, -30}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {1, 109}, extent = {{-11, -11}, {11, 11}}, rotation = -90)));
      Modelica.Blocks.Math.Add add(k1 = -1, k2 = +1) annotation(
        Placement(transformation(origin = {-16, -24}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.TransferFunction transferFunction(b = {1, 0}, a = {0.1, 1}, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = 0) annotation(
        Placement(transformation(origin = {-92, 30}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Add add1 annotation(
        Placement(transformation(origin = {101, -31}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealInput fsr annotation(
        Placement(transformation(origin = {-91, -77}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-1, -109}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Blocks.Interfaces.RealOutput fsra annotation(
        Placement(transformation(origin = {162, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.LimIntegrator limIntegrator(k = 100, outMax = 1, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = 1.2) annotation(
        Placement(transformation(origin = {42, -24}, extent = {{-10, -10}, {10, 10}})));
    equation
      connect(w, transferFunction.u) annotation(
        Line(points = {{-172, 30}, {-104, 30}}, color = {0, 0, 127}));
      connect(transferFunction.y, add.u1) annotation(
        Line(points = {{-80, 30}, {-50, 30}, {-50, -18}, {-28, -18}}, color = {0, 0, 127}));
      connect(aset, add.u2) annotation(
        Line(points = {{-172, -30}, {-28, -30}}, color = {0, 0, 127}));
      connect(add1.y, fsra) annotation(
        Line(points = {{112, -30}, {126, -30}, {126, 0}, {162, 0}}, color = {0, 0, 127}));
      connect(add.y, limIntegrator.u) annotation(
        Line(points = {{-4, -24}, {30, -24}}, color = {0, 0, 127}));
      connect(limIntegrator.y, add1.u1) annotation(
        Line(points = {{54, -24}, {90, -24}}, color = {0, 0, 127}));
  connect(fsr, add1.u2) annotation(
        Line(points = {{-90, -76}, {72, -76}, {72, -36}, {90, -36}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-150, -100}, {150, 100}})),
        Icon(graphics = {Rectangle(fillColor = {249, 240, 107}, fillPattern = FillPattern.Solid,lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(extent = {{-98, 60}, {98, -60}}, textString = "%name")}));
    end AccelarationControl;

    model LowLevelSelect
      Modelica.Blocks.Interfaces.RealInput u[3] annotation(
        Placement(transformation(origin = {-118, 0}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-118, 0}, extent = {{-20, -20}, {20, 20}})));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(transformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {112, 0}, extent = {{-10, -10}, {10, 10}})));
    equation
      y = min(u);
      annotation(
        Diagram(graphics),
        Icon(graphics = {Rectangle(fillColor = {181, 131, 90}, fillPattern = FillPattern.Solid,lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(extent = {{-100, 60}, {100, -60}}, textString = "%name")}));
    end LowLevelSelect;

    LowLevelSelect MIN annotation(
      Placement(transformation(origin = {63, -101}, extent = {{-15, -15}, {15, 15}})));
    AccelarationControl ACCEL annotation(
      Placement(transformation(origin = {-44, -146}, extent = {{-16, -16}, {16, 16}})));
    Modelica.Blocks.Sources.Constant aset(k = 0.01) annotation(
      Placement(transformation(origin = {-72, -110}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Math.Gain T2S(k = 30/100) annotation(
      Placement(transformation(origin = {76, 0}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Math.Gain S2T(k = 100/30) annotation(
      Placement(transformation(origin = {-53, -6}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Nonlinear.Limiter FSR(uMax = 1.0, uMin = 0.15) annotation(
      Placement(transformation(origin = {116, -102}, extent = {{-10, -10}, {10, 10}})));

    model FuelSystem
      Modelica.Blocks.Interfaces.RealInput fsr annotation(
        Placement(transformation(origin = {-119, 0}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-110, 0}, extent = {{-11, -11}, {11, 11}})));
      Modelica.Blocks.Math.Feedback feedback annotation(
        Placement(transformation(origin = {-64, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealOutput Wf annotation(
        Placement(transformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Gain one_over_Tact(k = 1/0.5) annotation(
        Placement(transformation(origin = {-22, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.Integrator integrator(k = 1, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
        Placement(transformation(origin = {64, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Nonlinear.Limiter valve_limiter(uMax = 0.1, uMin = -0.1) annotation(
        Placement(transformation(origin = {22, 0}, extent = {{-10, -10}, {10, 10}})));
    equation
      connect(fsr, feedback.u1) annotation(
        Line(points = {{-118, 0}, {-72, 0}}, color = {0, 0, 127}));
      connect(feedback.y, one_over_Tact.u) annotation(
        Line(points = {{-54, 0}, {-34, 0}}, color = {0, 0, 127}));
      connect(one_over_Tact.y, valve_limiter.u) annotation(
        Line(points = {{-10, 0}, {10, 0}}, color = {0, 0, 127}));
      connect(valve_limiter.y, integrator.u) annotation(
        Line(points = {{34, 0}, {52, 0}}, color = {0, 0, 127}));
      connect(integrator.y, Wf) annotation(
        Line(points = {{76, 0}, {110, 0}}, color = {0, 0, 127}));
      connect(feedback.u2, integrator.y) annotation(
        Line(points = {{-64, -8}, {-64, -32}, {84, -32}, {84, 0}, {76, 0}}, color = {0, 0, 127}));
      annotation(
        Diagram(graphics),
        Icon(graphics = {Rectangle(fillColor = {220, 138, 221}, fillPattern = FillPattern.Solid,lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(extent = {{-98, 60}, {98, -60}}, textString = "%name")}));
    end FuelSystem;

    FuelSystem FUEL annotation(
      Placement(transformation(origin = {175, -101}, extent = {{-19, -19}, {19, 19}})));

    model Conversion
      Modelica.Blocks.Interfaces.RealInput fsr annotation(
        Placement(transformation(origin = {-119, 0}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-110, 0}, extent = {{-11, -11}, {11, 11}})));
      Modelica.Blocks.Math.Feedback feedback annotation(
        Placement(transformation(origin = {-64, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealOutput Pconv annotation(
        Placement(transformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Gain Kturb(k = 1.5) annotation(
        Placement(transformation(origin = {-4, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.TransferFunction transferFunction(b = {1}, a = {0.1, 1}, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
        Placement(transformation(origin = {54, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Sources.Constant Wfnl(k = 0.2) annotation(
        Placement(transformation(origin = {-80, -36}, extent = {{-10, -10}, {10, 10}})));
    equation
      connect(fsr, feedback.u1) annotation(
        Line(points = {{-118, 0}, {-72, 0}}, color = {0, 0, 127}));
      connect(feedback.y, Kturb.u) annotation(
        Line(points = {{-54, 0}, {-16, 0}}, color = {0, 0, 127}));
      connect(Kturb.y, transferFunction.u) annotation(
        Line(points = {{8, 0}, {42, 0}}, color = {0, 0, 127}));
      connect(transferFunction.y, Pconv) annotation(
        Line(points = {{66, 0}, {110, 0}}, color = {0, 0, 127}));
      connect(Wfnl.y, feedback.u2) annotation(
        Line(points = {{-68, -36}, {-64, -36}, {-64, -8}}, color = {0, 0, 127}));
      annotation(
        Diagram(graphics),
        Icon(graphics = {Rectangle(fillColor = {255, 190, 111}, fillPattern = FillPattern.Solid,lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(extent = {{-98, 60}, {98, -60}}, textString = "%name")}));
    end Conversion;

    Conversion PMECH annotation(
      Placement(transformation(origin = {120, -44}, extent = {{20, -20}, {-20, 20}})));

    model TemperatureControl
      Modelica.Blocks.Interfaces.RealInput Wf annotation(
        Placement(transformation(origin = {-199, 18}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-110, 0}, extent = {{-11, -11}, {11, 11}})));
      Modelica.Blocks.Interfaces.RealOutput fsrt annotation(
        Placement(transformation(origin = {210, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.TransferFunction transferFunction(b = {4, 1}, a = {5, 1}, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
        Placement(transformation(origin = {-150, 18}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Sources.Constant Wfnl(k = 0.2) annotation(
        Placement(transformation(origin = {-166, -26}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Continuous.FirstOrder firstOrder(k = 1, T = 3, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
        Placement(transformation(origin = {-106, 18}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Add add(k1 = -1, k2 = +1) annotation(
        Placement(transformation(origin = {-24, 12}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Add add1(k1 = +1, k2 = +1) annotation(
        Placement(transformation(origin = {-61, -31}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Gain gain(k = 1/1.5) annotation(
        Placement(transformation(origin = {-104, -64}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Sources.Constant Ldref(k = 1) annotation(
        Placement(transformation(origin = {-164, -65}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Gain Kpload(k = 2) annotation(
        Placement(transformation(origin = {25, 12}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealInput fsr annotation(
        Placement(transformation(origin = {-28, -53}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {8, -121}, extent = {{-20, -20}, {20, 20}}, rotation = 90)));
      Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.SteadyState, k = 0.67/2) annotation(
        Placement(transformation(origin = {53, -53}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Feedback feedback annotation(
        Placement(transformation(origin = {9, -53}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Math.Add add11(k1 = +1, k2 = +1) annotation(
        Placement(transformation(origin = {115, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Nonlinear.Limiter limiter(uMax = 1, uMin = -99) annotation(
        Placement(transformation(origin = {166, 0}, extent = {{-10, -10}, {10, 10}})));
    equation
      connect(Wf, transferFunction.u) annotation(
        Line(points = {{-199, 18}, {-163, 18}}, color = {0, 0, 127}));
      connect(transferFunction.y, firstOrder.u) annotation(
        Line(points = {{-139, 18}, {-119, 18}}, color = {0, 0, 127}));
      connect(firstOrder.y, add.u1) annotation(
        Line(points = {{-95, 18}, {-37, 18}}, color = {0, 0, 127}));
      connect(Wfnl.y, add1.u1) annotation(
        Line(points = {{-155, -26}, {-122, -26}, {-122, -25}, {-74, -25}}, color = {0, 0, 127}));
      connect(gain.y, add1.u2) annotation(
        Line(points = {{-93, -64}, {-81, -64}, {-81, -36}, {-73, -36}}, color = {0, 0, 127}));
      connect(add1.y, add.u2) annotation(
        Line(points = {{-50, -31}, {-44, -31}, {-44, 5}, {-36, 5}}, color = {0, 0, 127}));
      connect(add.y, Kpload.u) annotation(
        Line(points = {{-12, 12}, {13, 12}}, color = {0, 0, 127}));
      connect(fsr, feedback.u1) annotation(
        Line(points = {{-28, -53}, {1, -53}}, color = {0, 0, 127}));
      connect(feedback.y, integrator.u) annotation(
        Line(points = {{18, -53}, {41, -53}}, color = {0, 0, 127}));
      connect(feedback.u2, integrator.y) annotation(
        Line(points = {{9, -61}, {9, -87}, {89, -87}, {89, -53}, {64, -53}}, color = {0, 0, 127}));
      connect(Kpload.y, add11.u1) annotation(
        Line(points = {{36, 12}, {80, 12}, {80, 6}, {104, 6}}, color = {0, 0, 127}));
      connect(integrator.y, add11.u2) annotation(
        Line(points = {{64, -53}, {64, -52}, {90, -52}, {90, -4}, {104, -4}, {104, -6}}, color = {0, 0, 127}));
      connect(add11.y, limiter.u) annotation(
        Line(points = {{126, 0}, {154, 0}}, color = {0, 0, 127}));
      connect(limiter.y, fsrt) annotation(
        Line(points = {{178, 0}, {210, 0}}, color = {0, 0, 127}));
  connect(Ldref.y, gain.u) annotation(
        Line(points = {{-153, -65}, {-142, -65}, {-142, -64}, {-116, -64}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        Icon(graphics = {Rectangle(fillColor = {143, 240, 164}, fillPattern = FillPattern.Solid,lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(extent = {{-98, 60}, {98, -60}}, textString = "%name")}));
    end TemperatureControl;

    Modelica.Blocks.Interfaces.RealInput Pe annotation(
      Placement(transformation(origin = {-182, -62}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-188, -146}, extent = {{-20, -20}, {20, 20}})));
    Modelica.Blocks.Math.Gain S2T1(k = 100/30) annotation(
      Placement(transformation(origin = {-135, -61}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Continuous.FirstOrder firstOrder(k = 1, T = 1, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(
      Placement(transformation(origin = {-86, -62}, extent = {{-10, -10}, {10, 10}})));
    TemperatureControl TEMP annotation(
      Placement(transformation(origin = {104, -214}, extent = {{26, 26}, {-26, -26}})));
  Modelica.Blocks.Sources.RealExpression WCTRL(y = wctrl)  annotation(
      Placement(transformation(origin = {-88, -146}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.RealExpression SIG1(y = FSR.y) annotation(
      Placement(transformation(origin = {70, -165}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.RealExpression SIG11(y = FSR.y) annotation(
      Placement(transformation(origin = {-3, -42}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.RealExpression SIG12(y = FSR.y) annotation(
      Placement(transformation(origin = {-73, -179}, extent = {{-10, -10}, {10, 10}})));
  equation
    connect(dPref.y, Pref.u) annotation(
      Line(points = {{-172, 9}, {-153, 9}}, color = {0, 0, 127}));
    connect(Pref.y, add.u1) annotation(
      Line(points = {{-130, 9}, {-113, 9}, {-113, 0}, {-106, 0}}, color = {0, 0, 127}));
    connect(realExpression.y, add.u2) annotation(
      Line(points = {{-171, -24}, {-115, -24}, {-115, -12}, {-106, -12}}, color = {0, 0, 127}));
    connect(aset.y, ACCEL.aset) annotation(
      Line(points = {{-61, -110}, {-44, -110}, {-44, -129}}, color = {0, 0, 127}));
    connect(T2S.y, Pm) annotation(
      Line(points = {{87, 0}, {110, 0}}, color = {0, 0, 127}));
    connect(add.y, S2T.u) annotation(
      Line(points = {{-83, -6}, {-65, -6}}, color = {0, 0, 127}));
    connect(MIN.y, FSR.u) annotation(
      Line(points = {{80, -101}, {90, -101}, {90, -102}, {104, -102}}, color = {0, 0, 127}));
    connect(FUEL.fsr, FSR.y) annotation(
      Line(points = {{154, -101}, {141.1, -101}, {141.1, -102}, {127.1, -102}}, color = {0, 0, 127}));
    connect(Pe, S2T1.u) annotation(
      Line(points = {{-182, -62}, {-146, -62}, {-146, -60}}, color = {0, 0, 127}));
    connect(S2T1.y, firstOrder.u) annotation(
      Line(points = {{-124, -61}, {-98, -61}, {-98, -63}}, color = {0, 0, 127}));
    connect(RV.w, wctrl) annotation(
      Line(points = {{-8, 6}, {-38, 6}, {-38, 60}, {-120, 60}}, color = {0, 0, 127}));
    connect(RV.Pref, S2T.y) annotation(
      Line(points = {{-8, -6}, {-42, -6}}, color = {0, 0, 127}));
    connect(RV.Pe, firstOrder.y) annotation(
      Line(points = {{-8, -16}, {-24, -16}, {-24, -62}, {-75, -62}}, color = {0, 0, 127}));
  connect(FUEL.Wf, TEMP.Wf) annotation(
      Line(points = {{196, -101}, {214, -101}, {214, -214}, {133, -214}}, color = {0, 0, 127}));
  connect(ACCEL.fsra, MIN.u[2]) annotation(
      Line(points = {{-26, -146}, {5, -146}, {5, -101}, {45, -101}}, color = {0, 0, 127}));
  connect(WCTRL.y, ACCEL.w) annotation(
      Line(points = {{-77, -146}, {-62, -146}}, color = {0, 0, 127}));
  connect(SIG1.y, TEMP.fsr) annotation(
      Line(points = {{81, -165}, {101, -165}, {101, -183}}, color = {0, 0, 127}));
  connect(SIG11.y, RV.fsr) annotation(
      Line(points = {{8, -42}, {11, -42}, {11, -19}}, color = {0, 0, 127}));
  connect(SIG12.y, ACCEL.fsr) annotation(
      Line(points = {{-62, -179}, {-44, -179}, {-44, -164}}, color = {0, 0, 127}));
  connect(wref.y, RV.wref) annotation(
      Line(points = {{-15, 78}, {-8, 78}, {-8, 16}}, color = {0, 0, 127}));
  connect(PMECH.fsr, FUEL.Wf) annotation(
      Line(points = {{142, -44}, {208, -44}, {208, -98}, {196, -98}, {196, -101}}, color = {0, 0, 127}));
  connect(RV.fsrn, MIN.u[1]) annotation(
      Line(points = {{28, 0}, {46, 0}, {46, -100}}, color = {0, 0, 127}));
  connect(PMECH.Pconv, T2S.u) annotation(
      Line(points = {{98, -44}, {56, -44}, {56, 0}, {64, 0}}, color = {0, 0, 127}));
  connect(TEMP.fsrt, MIN.u[3]) annotation(
      Line(points = {{76, -214}, {46, -214}, {46, -100}}, color = {0, 0, 127}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -300}, {200, 100}})),
      Icon(coordinateSystem(extent = {{-200, -300}, {200, 100}})),
      experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-06, Interval = 0.002));
  end IEEE_GGOV1;

  Circuit.Basic.TwoWindingTransformer twoWindingTransformer(x = 0.1)  annotation(
    Placement(transformation(origin = {-34, 0}, extent = {{-10, -10}, {10, 10}})));
  Circuit.Basic.TLine tLine(x = 0.1, Q = 5e7, r = 0)  annotation(
    Placement(transformation(origin = {22, 8}, extent = {{-10, -10}, {10, 10}})));
  Circuit.Basic.TLine_switched tLine_switched(x = 0.1, Q = 5e7, r = 0)  annotation(
    Placement(transformation(origin = {22, -10}, extent = {{-10, -10}, {10, 10}})));
  Circuit.Switches.Fault fault(t_on = 0.2, t_off = 0.3)  annotation(
    Placement(transformation(origin = {-12, -36}, extent = {{-10, -10}, {10, 10}})));
equation
  G1.electrical.Pt = G1.sreg.Pe;
  connect(bus1.p, twoWindingTransformer.p) annotation(
    Line(points = {{-54, 0}, {-45, 0}}, color = {0, 0, 255}));
  connect(twoWindingTransformer.n, bus2.p) annotation(
    Line(points = {{-23, 0}, {-16, 0}}, color = {0, 0, 255}));
  connect(voltageSource.p, bus3.p) annotation(
    Line(points = {{78, -2}, {60, -2}}, color = {0, 0, 255}));
  connect(tLine.n, bus3.p) annotation(
    Line(points = {{34, 12}, {46, 12}, {46, -2}, {60, -2}}, color = {0, 0, 255}));
  connect(tLine_switched.n, bus3.p) annotation(
    Line(points = {{34, -6}, {46, -6}, {46, -2}, {60, -2}}, color = {0, 0, 255}));
  connect(bus2.p, tLine.p) annotation(
    Line(points = {{-16, 0}, {-6, 0}, {-6, 12}, {12, 12}}, color = {0, 0, 255}));
  connect(tLine_switched.p, bus2.p) annotation(
    Line(points = {{12, -6}, {-6, -6}, {-6, 0}, {-16, 0}}, color = {0, 0, 255}));
  connect(G1.terminal, bus1.p) annotation(
    Line(points = {{-72, 0}, {-54, 0}}, color = {0, 0, 255}));
  connect(fault.T, bus2.p) annotation(
    Line(points = {{-12, -26}, {-12, 0}, {-16, 0}}, color = {0, 0, 255}));
protected
  OmniPES.Circuit.Interfaces.Bus bus3 annotation(
    Placement(transformation(origin = {59, -3}, extent = {{-6, -6}, {6, 6}})));
  annotation(
    experiment(StartTime = 0, StopTime = 30, Tolerance = 1e-06, Interval = 0.001),
    uses(Modelica(version = "3.2.2")),
    Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
    Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}})));
end Single_Machine_GGOV;